  OutdoorAir:NodeList,
    AirLoop G SW_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G SW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G SW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G SW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G SW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G SW Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G SW Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G SW Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G SW Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G SW Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G SW Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G SW Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G SW Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Table:IndependentVariableList,
    effectiveness_IndependentVariableList,  !- Name
    HxAirFlowRatio;          !- Independent Variable 1 Name

  Table:IndependentVariable,
    HxAirFlowRatio,          !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    10.0,                    !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1.0;                     !- Value 2

  Fan:OnOff,
    G SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G SW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G NW Apartment ~~~

  Sizing:Zone,
    G NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G NW Apartment Thermostat,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,  !- Name
    G NW Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G NW Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G NW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G NW Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G NW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NW Cooling Coil,  !- Component 1 Name
    AirLoop G NW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NW CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G NW Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G NW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NW Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NW Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G NW DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NW Heating Coil,  !- Component 1 Name
    AirLoop G NW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NW HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G NW Apartment ~~~

  Sizing:System,
    AirLoop G NW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G NW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G NW Apartment PSZ ADU,  !- Name
    G NW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NW Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G NW Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G NW Apartment,          !- Zone Name
    G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G NW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Air Node, !- Zone Air Node Name
    G NW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G NW Apartment Exhaust Nodes,  !- Name
    G NW Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G NW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G NW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G NW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G NW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G NW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G NW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G NW_OA_Controller,  !- Name
    AirLoop G NW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G NW_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NW_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G NW,            !- Name
    ,                        !- Controller List Name
    AirLoop G NW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G NW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NW_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G NW_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NW_OA,         !- Name
    AirLoop G NW_OA_Controllers,  !- Controller List Name
    AirLoop G NW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G NW_OAMixing Box,  !- Name
    AirLoop G NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G NW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G NW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G NW Supply Air Splitter,  !- Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Inlet Node Name
    G NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G NW,            !- Name
    AirLoop G NW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G NW Return Air Mixer,  !- Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Outlet Node Name
    G NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G NW Return Air Path,  !- Name
    AirLoop G NW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G NW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NW_OA,         !- Component 1 Name
    AirLoop G NW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NW DXAC Heat Pump,  !- Component 2 Name
    AirLoop G NW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G NW Air Loop Branches,  !- Name
    AirLoop G NW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G NW Apartment Inlet Nodes,  !- Name
    G NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    G NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G NW_OANode List,!- Name
    AirLoop G NW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G NW_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G NW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G NW Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G NW Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G NW Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G NW Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G NW Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G NW Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G NW Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G NW Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G NW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: Office ~~~

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!  Office_DCV = No

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Schedule Name

!    office_mdp = 0.3;

  ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    OffCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    OffHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    Office Dual SP Control;  !- Control 3 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop Office Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop Office CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop Office CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop Office Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop Office DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop Office Cooling Coil,  !- Component 1 Name
    AirLoop Office CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop Office CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop Office Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop Office HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop Office HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop Office Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop Office Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop Office DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop Office Heating Coil,  !- Component 1 Name
    AirLoop Office HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop Office HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: Office ~~~

  Sizing:System,
    AirLoop Office,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,       !- Name
    All On,                  !- Availability Schedule Name
    Office ADU Inlet Node,   !- Air Inlet Node Name
    Office Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Office PSZ ADU,          !- Name
    Office Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Office Direct Air;       !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Office PSZ ADU,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Air Node,         !- Zone Air Node Name
    Office Return Air Node;  !- Zone Return Air Node or NodeList Name

  Fan:OnOff,
    AirLoop Office Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop Office Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop Office_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop Office Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop Office Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    Office,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop Office Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop Office Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop Office_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFan_w_SB_Sch;      !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop Office DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop Office_OA_Controller,  !- Name
    AirLoop Office OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop Office Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop Office Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop Office OAInlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Office_DCV,              !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                        !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    Office_DCV,              !- Name
    ,                        !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Office,                  !- Zone or ZoneList 1 Name
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 1

  AirLoopHVAC:ControllerList,
    AirLoop Office_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop Office_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop Office,          !- Name
    ,                        !- Controller List Name
    AirLoop Office Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop Office Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop Office Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop Office Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop Office Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop Office Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop Office_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop Office_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop Office_OA,       !- Name
    AirLoop Office_OA_Controllers,  !- Controller List Name
    AirLoop Office_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop Office_OAMixing Box,  !- Name
    AirLoop Office Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop Office OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop Office OARelief Node,  !- Relief Air Stream Node Name
    AirLoop Office Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop Office Supply Air Splitter,  !- Name
    AirLoop Office Zone Equipment Inlet Node,  !- Inlet Node Name
    Office ADU Inlet Node;   !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop Office,          !- Name
    AirLoop Office Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop Office Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop Office Return Air Mixer,  !- Name
    AirLoop Office Zone Equipment Outlet Node,  !- Outlet Node Name
    Office Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop Office Return Air Path,  !- Name
    AirLoop Office Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop Office Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop Office Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop Office_OA,       !- Component 1 Name
    AirLoop Office Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop Office Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop Office DXAC Heat Pump,  !- Component 2 Name
    AirLoop Office Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop Office Air Loop Branches,  !- Name
    AirLoop Office Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Office Inlet Nodes,      !- Name
    Office Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    AirLoop Office_OANode List,  !- Name
    AirLoop Office OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop Office_OANode List;  !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop Office Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop Office Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneMsc_tmpl: G NE Apartment ~~~

  Sizing:Zone,
    G NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G NE Apartment Thermostat,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,  !- Name
    G NE Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G NE Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G NE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G NE Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G NE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NE Cooling Coil,  !- Component 1 Name
    AirLoop G NE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NE CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G NE Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G NE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G NE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G NE Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NE Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G NE DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G NE Heating Coil,  !- Component 1 Name
    AirLoop G NE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G NE HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G NE Apartment ~~~

  Sizing:System,
    AirLoop G NE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G NE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G NE Apartment PSZ ADU,  !- Name
    G NE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NE Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G NE Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G NE Apartment,          !- Zone Name
    G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G NE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Air Node, !- Zone Air Node Name
    G NE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G NE Apartment Exhaust Nodes,  !- Name
    G NE Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G NE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G NE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G NE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G NE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G NE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G NE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G NE_OA_Controller,  !- Name
    AirLoop G NE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G NE_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NE_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G NE,            !- Name
    ,                        !- Controller List Name
    AirLoop G NE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G NE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NE_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G NE_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NE_OA,         !- Name
    AirLoop G NE_OA_Controllers,  !- Controller List Name
    AirLoop G NE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G NE_OAMixing Box,  !- Name
    AirLoop G NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G NE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G NE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G NE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G NE Supply Air Splitter,  !- Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Inlet Node Name
    G NE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G NE,            !- Name
    AirLoop G NE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G NE Return Air Mixer,  !- Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Outlet Node Name
    G NE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G NE Return Air Path,  !- Name
    AirLoop G NE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G NE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NE_OA,         !- Component 1 Name
    AirLoop G NE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NE DXAC Heat Pump,  !- Component 2 Name
    AirLoop G NE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G NE Air Loop Branches,  !- Name
    AirLoop G NE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G NE Apartment Inlet Nodes,  !- Name
    G NE Apartment Direct Air Inlet Node,  !- Node 1 Name
    G NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G NE_OANode List,!- Name
    AirLoop G NE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G NE_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G NE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NE Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NE Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NE Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G NE Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G NE Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G NE Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G NE Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G NE Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G NE Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G NE Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G NE Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G NE Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G N1 Apartment ~~~

  Sizing:Zone,
    G N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G N1 Apartment Thermostat,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,  !- Name
    G N1 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G N1 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G N1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.19837253282902,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G N1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N1 Cooling Coil,  !- Component 1 Name
    AirLoop G N1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G N1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G N1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N1 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G N1 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N1 Heating Coil,  !- Component 1 Name
    AirLoop G N1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G N1 Apartment ~~~

  Sizing:System,
    AirLoop G N1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G N1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G N1 Apartment PSZ ADU,  !- Name
    G N1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N1 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G N1 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G N1 Apartment,          !- Zone Name
    G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G N1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Air Node, !- Zone Air Node Name
    G N1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G N1 Apartment Exhaust Nodes,  !- Name
    G N1 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G N1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G N1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G N1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G N1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G N1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G N1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G N1_OA_Controller,  !- Name
    AirLoop G N1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G N1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G N1,            !- Name
    ,                        !- Controller List Name
    AirLoop G N1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G N1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G N1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N1_OA,         !- Name
    AirLoop G N1_OA_Controllers,  !- Controller List Name
    AirLoop G N1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G N1_OAMixing Box,  !- Name
    AirLoop G N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G N1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G N1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G N1 Supply Air Splitter,  !- Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G N1,            !- Name
    AirLoop G N1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G N1 Return Air Mixer,  !- Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G N1 Return Air Path,  !- Name
    AirLoop G N1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G N1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N1_OA,         !- Component 1 Name
    AirLoop G N1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G N1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G N1 Air Loop Branches,  !- Name
    AirLoop G N1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G N1 Apartment Inlet Nodes,  !- Name
    G N1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G N1_OANode List,!- Name
    AirLoop G N1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G N1_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G N1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N1 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N1 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N1 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G N1 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G N1 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G N1 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G N1 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G N1 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G N1 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G N1 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G N1 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G N1 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G N2 Apartment ~~~

  Sizing:Zone,
    G N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G N2 Apartment Thermostat,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,  !- Name
    G N2 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G N2 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G N2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.19837253282902,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G N2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N2 Cooling Coil,  !- Component 1 Name
    AirLoop G N2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G N2 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G N2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G N2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G N2 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G N2 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G N2 Heating Coil,  !- Component 1 Name
    AirLoop G N2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G N2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G N2 Apartment ~~~

  Sizing:System,
    AirLoop G N2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G N2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G N2 Apartment PSZ ADU,  !- Name
    G N2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N2 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G N2 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G N2 Apartment,          !- Zone Name
    G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G N2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Air Node, !- Zone Air Node Name
    G N2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G N2 Apartment Exhaust Nodes,  !- Name
    G N2 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G N2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G N2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G N2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G N2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G N2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G N2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G N2_OA_Controller,  !- Name
    AirLoop G N2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G N2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G N2,            !- Name
    ,                        !- Controller List Name
    AirLoop G N2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G N2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G N2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N2_OA,         !- Name
    AirLoop G N2_OA_Controllers,  !- Controller List Name
    AirLoop G N2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G N2_OAMixing Box,  !- Name
    AirLoop G N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G N2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G N2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G N2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G N2 Supply Air Splitter,  !- Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Inlet Node Name
    G N2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G N2,            !- Name
    AirLoop G N2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G N2 Return Air Mixer,  !- Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Outlet Node Name
    G N2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G N2 Return Air Path,  !- Name
    AirLoop G N2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G N2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N2_OA,         !- Component 1 Name
    AirLoop G N2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G N2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G N2 Air Loop Branches,  !- Name
    AirLoop G N2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G N2 Apartment Inlet Nodes,  !- Name
    G N2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G N2_OANode List,!- Name
    AirLoop G N2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G N2_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G N2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N2 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N2 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N2 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G N2 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G N2 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G N2 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G N2 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G N2 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G N2 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G N2 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G N2 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G N2 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G S1 Apartment ~~~

  Sizing:Zone,
    G S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G S1 Apartment Thermostat,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G S1 Apartment Sliding Door Ventilation,  !- Name
    G S1 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G S1 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G S1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G S1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G S1 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.19837253282902,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G S1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G S1 Cooling Coil,  !- Component 1 Name
    AirLoop G S1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G S1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G S1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G S1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G S1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G S1 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G S1 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G S1 Heating Coil,  !- Component 1 Name
    AirLoop G S1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G S1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G S1 Apartment ~~~

  Sizing:System,
    AirLoop G S1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G S1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G S1 Apartment PSZ ADU,  !- Name
    G S1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S1 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G S1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G S1 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G S1 Apartment,          !- Zone Name
    G S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G S1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G S1 Apartment Air Node, !- Zone Air Node Name
    G S1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G S1 Apartment Exhaust Nodes,  !- Name
    G S1 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G S1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G S1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G S1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G S1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G S1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G S1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G S1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G S1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G S1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G S1_OA_Controller,  !- Name
    AirLoop G S1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G S1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G S1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G S1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G S1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G S1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G S1,            !- Name
    ,                        !- Controller List Name
    AirLoop G S1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G S1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G S1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G S1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G S1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G S1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G S1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G S1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G S1_OA,         !- Name
    AirLoop G S1_OA_Controllers,  !- Controller List Name
    AirLoop G S1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G S1_OAMixing Box,  !- Name
    AirLoop G S1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G S1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G S1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G S1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G S1 Supply Air Splitter,  !- Name
    AirLoop G S1 Zone Equipment Inlet Node,  !- Inlet Node Name
    G S1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G S1,            !- Name
    AirLoop G S1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G S1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G S1 Return Air Mixer,  !- Name
    AirLoop G S1 Zone Equipment Outlet Node,  !- Outlet Node Name
    G S1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G S1 Return Air Path,  !- Name
    AirLoop G S1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G S1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G S1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G S1_OA,         !- Component 1 Name
    AirLoop G S1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G S1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G S1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G S1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G S1 Air Loop Branches,  !- Name
    AirLoop G S1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G S1 Apartment Inlet Nodes,  !- Name
    G S1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G S1_OANode List,!- Name
    AirLoop G S1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G S1_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G S1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G S1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S1 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G S1 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S1 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G S1 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G S1 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G S1 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G S1 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G S1 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G S1 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G S1 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G S1 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G S1 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: G S2 Apartment ~~~

  Sizing:Zone,
    G S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    G S2 Apartment Thermostat,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    G S2 Apartment Sliding Door Ventilation,  !- Name
    G S2 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop G S2 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G S2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G S2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G S2 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.19837253282902,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop G S2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch G S2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G S2 Cooling Coil,  !- Component 1 Name
    AirLoop G S2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G S2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop G S2 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop G S2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop G S2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop G S2 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop G S2 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch G S2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop G S2 Heating Coil,  !- Component 1 Name
    AirLoop G S2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop G S2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: G S2 Apartment ~~~

  Sizing:System,
    AirLoop G S2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    G S2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    G S2 Apartment PSZ ADU,  !- Name
    G S2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S2 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    G S2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    G S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    G S2 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    G S2 Apartment,          !- Zone Name
    G S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    G S2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    G S2 Apartment Air Node, !- Zone Air Node Name
    G S2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    G S2 Apartment Exhaust Nodes,  !- Name
    G S2 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop G S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop G S2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop G S2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop G S2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop G S2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G S2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop G S2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop G S2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop G S2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop G S2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop G S2_OA_Controller,  !- Name
    AirLoop G S2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop G S2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop G S2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G S2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop G S2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G S2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop G S2,            !- Name
    ,                        !- Controller List Name
    AirLoop G S2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G S2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G S2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop G S2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop G S2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop G S2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G S2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop G S2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop G S2_OA,         !- Name
    AirLoop G S2_OA_Controllers,  !- Controller List Name
    AirLoop G S2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop G S2_OAMixing Box,  !- Name
    AirLoop G S2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop G S2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop G S2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop G S2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop G S2 Supply Air Splitter,  !- Name
    AirLoop G S2 Zone Equipment Inlet Node,  !- Inlet Node Name
    G S2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop G S2,            !- Name
    AirLoop G S2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G S2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop G S2 Return Air Mixer,  !- Name
    AirLoop G S2 Zone Equipment Outlet Node,  !- Outlet Node Name
    G S2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop G S2 Return Air Path,  !- Name
    AirLoop G S2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G S2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop G S2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G S2_OA,         !- Component 1 Name
    AirLoop G S2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G S2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop G S2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G S2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop G S2 Air Loop Branches,  !- Name
    AirLoop G S2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    G S2 Apartment Inlet Nodes,  !- Name
    G S2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    G S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop G S2_OANode List,!- Name
    AirLoop G S2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop G S2_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop G S2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop G S2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S2 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    G S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    G S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G S2 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S2 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    G S2 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    G S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    G S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    G S2 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    G S2 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    G S2 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    G S2 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    G S2 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    G S2 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    G S2 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    G S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    G S2 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M SW Apartment ~~~

  Sizing:Zone,
    M SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M SW Apartment Thermostat,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M SW Apartment Sliding Door Ventilation,  !- Name
    M SW Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M SW Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M SW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M SW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M SW Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M SW Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M SW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M SW Cooling Coil,  !- Component 1 Name
    AirLoop M SW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M SW CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M SW Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M SW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M SW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M SW Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M SW Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M SW DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M SW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M SW Heating Coil,  !- Component 1 Name
    AirLoop M SW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M SW HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M SW Apartment ~~~

  Sizing:System,
    AirLoop M SW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M SW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M SW Apartment PSZ ADU,  !- Name
    M SW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SW Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M SW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M SW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M SW Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M SW Apartment,          !- Zone Name
    M SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M SW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M SW Apartment Air Node, !- Zone Air Node Name
    M SW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M SW Apartment Exhaust Nodes,  !- Name
    M SW Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M SW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M SW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M SW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M SW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M SW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M SW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M SW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M SW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M SW_OA_Controller,  !- Name
    AirLoop M SW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M SW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M SW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M SW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M SW_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M SW_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M SW,            !- Name
    ,                        !- Controller List Name
    AirLoop M SW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M SW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M SW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M SW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M SW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M SW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M SW_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M SW_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M SW_OA,         !- Name
    AirLoop M SW_OA_Controllers,  !- Controller List Name
    AirLoop M SW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M SW_OAMixing Box,  !- Name
    AirLoop M SW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M SW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M SW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M SW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M SW Supply Air Splitter,  !- Name
    AirLoop M SW Zone Equipment Inlet Node,  !- Inlet Node Name
    M SW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M SW,            !- Name
    AirLoop M SW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M SW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M SW Return Air Mixer,  !- Name
    AirLoop M SW Zone Equipment Outlet Node,  !- Outlet Node Name
    M SW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M SW Return Air Path,  !- Name
    AirLoop M SW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M SW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M SW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M SW_OA,         !- Component 1 Name
    AirLoop M SW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M SW DXAC Heat Pump,  !- Component 2 Name
    AirLoop M SW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M SW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M SW Air Loop Branches,  !- Name
    AirLoop M SW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M SW Apartment Inlet Nodes,  !- Name
    M SW Apartment Direct Air Inlet Node,  !- Node 1 Name
    M SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M SW_OANode List,!- Name
    AirLoop M SW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M SW_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M SW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M SW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M SW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M SW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M SW Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M SW Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M SW Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M SW Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M SW Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M SW Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M SW Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M SW Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M SW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M NW Apartment ~~~

  Sizing:Zone,
    M NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M NW Apartment Thermostat,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M NW Apartment Sliding Door Ventilation,  !- Name
    M NW Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M NW Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M NW CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M NW CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M NW Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M NW Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M NW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M NW Cooling Coil,  !- Component 1 Name
    AirLoop M NW CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M NW CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M NW Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M NW HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M NW HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M NW Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M NW Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M NW DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M NW Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M NW Heating Coil,  !- Component 1 Name
    AirLoop M NW HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M NW HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M NW Apartment ~~~

  Sizing:System,
    AirLoop M NW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M NW Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M NW Apartment PSZ ADU,  !- Name
    M NW Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NW Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M NW Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M NW Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M NW Apartment,          !- Zone Name
    M NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NW Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M NW Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M NW Apartment Air Node, !- Zone Air Node Name
    M NW Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M NW Apartment Exhaust Nodes,  !- Name
    M NW Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M NW_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M NW Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M NW Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M NW Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M NW Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M NW_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M NW DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M NW_OA_Controller,  !- Name
    AirLoop M NW OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M NW Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M NW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M NW_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M NW_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M NW,            !- Name
    ,                        !- Controller List Name
    AirLoop M NW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M NW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M NW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M NW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M NW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M NW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M NW_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M NW_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M NW_OA,         !- Name
    AirLoop M NW_OA_Controllers,  !- Controller List Name
    AirLoop M NW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M NW_OAMixing Box,  !- Name
    AirLoop M NW Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M NW OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M NW OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M NW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M NW Supply Air Splitter,  !- Name
    AirLoop M NW Zone Equipment Inlet Node,  !- Inlet Node Name
    M NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M NW,            !- Name
    AirLoop M NW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M NW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M NW Return Air Mixer,  !- Name
    AirLoop M NW Zone Equipment Outlet Node,  !- Outlet Node Name
    M NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M NW Return Air Path,  !- Name
    AirLoop M NW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M NW Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M NW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M NW_OA,         !- Component 1 Name
    AirLoop M NW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M NW DXAC Heat Pump,  !- Component 2 Name
    AirLoop M NW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M NW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M NW Air Loop Branches,  !- Name
    AirLoop M NW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M NW Apartment Inlet Nodes,  !- Name
    M NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    M NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M NW_OANode List,!- Name
    AirLoop M NW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M NW_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M NW Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M NW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M NW Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M NW Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NW Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M NW Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M NW Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M NW Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M NW Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M NW Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M NW Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M NW Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M NW Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M NW Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M SE Apartment ~~~

  Sizing:Zone,
    M SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M SE Apartment Thermostat,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M SE Apartment Sliding Door Ventilation,  !- Name
    M SE Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M SE Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M SE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M SE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M SE Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M SE Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M SE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M SE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M SE Cooling Coil,  !- Component 1 Name
    AirLoop M SE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M SE CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M SE Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M SE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M SE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M SE Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M SE Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M SE DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M SE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M SE Heating Coil,  !- Component 1 Name
    AirLoop M SE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M SE HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M SE Apartment ~~~

  Sizing:System,
    AirLoop M SE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M SE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M SE Apartment PSZ ADU,  !- Name
    M SE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SE Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M SE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M SE Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M SE Apartment,          !- Zone Name
    M SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M SE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M SE Apartment Air Node, !- Zone Air Node Name
    M SE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M SE Apartment Exhaust Nodes,  !- Name
    M SE Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M SE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M SE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M SE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M SE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M SE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M SE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M SE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M SE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M SE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M SE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M SE_OA_Controller,  !- Name
    AirLoop M SE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M SE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M SE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M SE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M SE_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M SE_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M SE,            !- Name
    ,                        !- Controller List Name
    AirLoop M SE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M SE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M SE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M SE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M SE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M SE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M SE_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M SE_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M SE_OA,         !- Name
    AirLoop M SE_OA_Controllers,  !- Controller List Name
    AirLoop M SE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M SE_OAMixing Box,  !- Name
    AirLoop M SE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M SE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M SE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M SE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M SE Supply Air Splitter,  !- Name
    AirLoop M SE Zone Equipment Inlet Node,  !- Inlet Node Name
    M SE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M SE,            !- Name
    AirLoop M SE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M SE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M SE Return Air Mixer,  !- Name
    AirLoop M SE Zone Equipment Outlet Node,  !- Outlet Node Name
    M SE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M SE Return Air Path,  !- Name
    AirLoop M SE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M SE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M SE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M SE_OA,         !- Component 1 Name
    AirLoop M SE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M SE DXAC Heat Pump,  !- Component 2 Name
    AirLoop M SE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M SE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M SE Air Loop Branches,  !- Name
    AirLoop M SE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M SE Apartment Inlet Nodes,  !- Name
    M SE Apartment Direct Air Inlet Node,  !- Node 1 Name
    M SE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M SE_OANode List,!- Name
    AirLoop M SE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M SE_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M SE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M SE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M SE Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M SE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M SE Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SE Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M SE Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M SE Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M SE Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M SE Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M SE Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M SE Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M SE Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M SE Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M SE Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M NE Apartment ~~~

  Sizing:Zone,
    M NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M NE Apartment Thermostat,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M NE Apartment Sliding Door Ventilation,  !- Name
    M NE Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M NE Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M NE CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M NE CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M NE Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M NE Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M NE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M NE Cooling Coil,  !- Component 1 Name
    AirLoop M NE CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M NE CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M NE Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M NE HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M NE HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M NE Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M NE Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M NE DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M NE Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M NE Heating Coil,  !- Component 1 Name
    AirLoop M NE HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M NE HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M NE Apartment ~~~

  Sizing:System,
    AirLoop M NE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M NE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M NE Apartment PSZ ADU,  !- Name
    M NE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NE Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M NE Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M NE Apartment,          !- Zone Name
    M NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NE Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M NE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M NE Apartment Air Node, !- Zone Air Node Name
    M NE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M NE Apartment Exhaust Nodes,  !- Name
    M NE Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M NE_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M NE Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M NE Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M NE Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M NE Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M NE_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M NE DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M NE_OA_Controller,  !- Name
    AirLoop M NE OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M NE Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M NE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M NE_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M NE_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M NE,            !- Name
    ,                        !- Controller List Name
    AirLoop M NE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M NE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M NE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M NE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M NE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M NE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M NE_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M NE_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M NE_OA,         !- Name
    AirLoop M NE_OA_Controllers,  !- Controller List Name
    AirLoop M NE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M NE_OAMixing Box,  !- Name
    AirLoop M NE Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M NE OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M NE OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M NE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M NE Supply Air Splitter,  !- Name
    AirLoop M NE Zone Equipment Inlet Node,  !- Inlet Node Name
    M NE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M NE,            !- Name
    AirLoop M NE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M NE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M NE Return Air Mixer,  !- Name
    AirLoop M NE Zone Equipment Outlet Node,  !- Outlet Node Name
    M NE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M NE Return Air Path,  !- Name
    AirLoop M NE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M NE Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M NE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M NE_OA,         !- Component 1 Name
    AirLoop M NE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M NE DXAC Heat Pump,  !- Component 2 Name
    AirLoop M NE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M NE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M NE Air Loop Branches,  !- Name
    AirLoop M NE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M NE Apartment Inlet Nodes,  !- Name
    M NE Apartment Direct Air Inlet Node,  !- Node 1 Name
    M NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M NE_OANode List,!- Name
    AirLoop M NE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M NE_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M NE Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M NE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M NE Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M NE Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NE Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M NE Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M NE Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M NE Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M NE Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M NE Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M NE Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M NE Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M NE Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M NE Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M N1 Apartment ~~~

  Sizing:Zone,
    M N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M N1 Apartment Thermostat,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M N1 Apartment Sliding Door Ventilation,  !- Name
    M N1 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M N1 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M N1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M N1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M N1 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M N1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M N1 Cooling Coil,  !- Component 1 Name
    AirLoop M N1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M N1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M N1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M N1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M N1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M N1 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M N1 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M N1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M N1 Heating Coil,  !- Component 1 Name
    AirLoop M N1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M N1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M N1 Apartment ~~~

  Sizing:System,
    AirLoop M N1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M N1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M N1 Apartment PSZ ADU,  !- Name
    M N1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N1 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M N1 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M N1 Apartment,          !- Zone Name
    M N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M N1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M N1 Apartment Air Node, !- Zone Air Node Name
    M N1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M N1 Apartment Exhaust Nodes,  !- Name
    M N1 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M N1_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M N1 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M N1 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M N1 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M N1 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M N1_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M N1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M N1_OA_Controller,  !- Name
    AirLoop M N1 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M N1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M N1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M N1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M N1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M N1,            !- Name
    ,                        !- Controller List Name
    AirLoop M N1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M N1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M N1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M N1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M N1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M N1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M N1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M N1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M N1_OA,         !- Name
    AirLoop M N1_OA_Controllers,  !- Controller List Name
    AirLoop M N1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M N1_OAMixing Box,  !- Name
    AirLoop M N1 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M N1 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M N1 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M N1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M N1 Supply Air Splitter,  !- Name
    AirLoop M N1 Zone Equipment Inlet Node,  !- Inlet Node Name
    M N1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M N1,            !- Name
    AirLoop M N1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M N1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M N1 Return Air Mixer,  !- Name
    AirLoop M N1 Zone Equipment Outlet Node,  !- Outlet Node Name
    M N1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M N1 Return Air Path,  !- Name
    AirLoop M N1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M N1 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M N1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M N1_OA,         !- Component 1 Name
    AirLoop M N1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M N1 DXAC Heat Pump,  !- Component 2 Name
    AirLoop M N1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M N1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M N1 Air Loop Branches,  !- Name
    AirLoop M N1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M N1 Apartment Inlet Nodes,  !- Name
    M N1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    M N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M N1_OANode List,!- Name
    AirLoop M N1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M N1_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M N1 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M N1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M N1 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M N1 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N1 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M N1 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M N1 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M N1 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M N1 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M N1 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M N1 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M N1 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M N1 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M N1 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M N2 Apartment ~~~

  Sizing:Zone,
    M N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M N2 Apartment Thermostat,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M N2 Apartment Sliding Door Ventilation,  !- Name
    M N2 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M N2 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M N2 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M N2 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M N2 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M N2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M N2 Cooling Coil,  !- Component 1 Name
    AirLoop M N2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M N2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M N2 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M N2 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M N2 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M N2 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M N2 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M N2 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M N2 Heating Coil,  !- Component 1 Name
    AirLoop M N2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M N2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M N2 Apartment ~~~

  Sizing:System,
    AirLoop M N2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M N2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M N2 Apartment PSZ ADU,  !- Name
    M N2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N2 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M N2 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M N2 Apartment,          !- Zone Name
    M N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N2 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M N2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M N2 Apartment Air Node, !- Zone Air Node Name
    M N2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    M N2 Apartment Exhaust Nodes,  !- Name
    M N2 Apartment Zone Exhaust Node;  !- Node 1 Name

  Fan:OnOff,
    AirLoop M N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    AirLoop M N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   -------------  Supplemental heating coil ------------------

  Coil:Heating:Electric,
    AirLoop M N2_SuppHeatCoil,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AirLoop M N2 Heating Coil Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Temperature Setpoint Node Name

  AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    AirLoop M N2 Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    AirLoop M N2 Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    AirLoop M N2 Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AirLoop M N2_SuppHeatCoil,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    All Off;                 !- Supply Air Fan Operating Mode Schedule Name

  Curve:Linear,
    AirLoop M N2 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Name
    0.83374,                 !- Coefficient1 Constant
    0.16625,                 !- Coefficient2 x
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Controller:OutdoorAir,
    AirLoop M N2_OA_Controller,  !- Name
    AirLoop M N2 OARelief Node,  !- Relief Air Outlet Node Name
    AirLoop M N2 Supply Equipment Inlet Node,  !- Return Air Node Name
    AirLoop M N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M N2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off,                 !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    AirLoop M N2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M N2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC,
    AirLoop M N2,            !- Name
    ,                        !- Controller List Name
    AirLoop M N2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M N2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M N2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AirLoop M N2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AirLoop M N2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AirLoop M N2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M N2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AirLoop M N2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AirLoop M N2_OA,         !- Name
    AirLoop M N2_OA_Controllers,  !- Controller List Name
    AirLoop M N2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    AirLoop M N2_OAMixing Box,  !- Name
    AirLoop M N2 Mixed Air Outlet,  !- Mixed Air Node Name
    AirLoop M N2 OAInlet Node,  !- Outdoor Air Stream Node Name
    AirLoop M N2 OARelief Node,  !- Relief Air Stream Node Name
    AirLoop M N2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    AirLoop M N2 Supply Air Splitter,  !- Name
    AirLoop M N2 Zone Equipment Inlet Node,  !- Inlet Node Name
    M N2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    AirLoop M N2,            !- Name
    AirLoop M N2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M N2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AirLoop M N2 Return Air Mixer,  !- Name
    AirLoop M N2 Zone Equipment Outlet Node,  !- Outlet Node Name
    M N2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AirLoop M N2 Return Air Path,  !- Name
    AirLoop M N2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M N2 Return Air Mixer;  !- Component 1 Name

  Branch,
    AirLoop M N2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M N2_OA,         !- Component 1 Name
    AirLoop M N2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M N2 DXAC Heat Pump,  !- Component 2 Name
    AirLoop M N2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M N2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    AirLoop M N2 Air Loop Branches,  !- Name
    AirLoop M N2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    M N2 Apartment Inlet Nodes,  !- Name
    M N2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    M N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    AirLoop M N2_OANode List,!- Name
    AirLoop M N2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    AirLoop M N2_OANode List;!- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    AirLoop M N2 Availability Manager,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManagerAssignmentList,
    AirLoop M N2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop M N2 Availability Manager;  !- Availability Manager 1 Name

!-~~~~ ZoneERV_tmpl ~~~

  ZoneHVAC:EnergyRecoveryVentilator,
    M N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    M N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M N2 Apartment ERV Ctrl, !- Controller Name
    0.000294105;             !- Ventilation Rate per Unit Floor Area {m3/s-m2}

  ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N2 Apartment ERV Ctrl, !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control Schedule Name
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  OutdoorAir:Node,
    M N2 Apartment Outside Air Node;  !- Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    M N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.661,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    M N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    ,                        !- Economizer Lockout
    M N2 Apartment OA Heat Exchanger_1,  !- Sensible Effectiveness of Heating Air Flow Curve Name
    M N2 Apartment OA Heat Exchanger_2,  !- Latent Effectiveness of Heating Air Flow Curve Name
    M N2 Apartment OA Heat Exchanger_3;  !- Sensible Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    M N2 Apartment OA Heat Exchanger_1,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.666,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.7,                     !- Output Value 1
    0.666;                   !- Output Value 2

  Table:Lookup,
    M N2 Apartment OA Heat Exchanger_2,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.451,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.497,                   !- Output Value 1
    0.451;                   !- Output Value 2

  Table:Lookup,
    M N2 Apartment OA Heat Exchanger_3,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.661,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.695,                   !- Output Value 1
    0.661;                   !- Output Value 2

  Table:Lookup,
    M N2 Apartment OA Heat Exchanger_4,  !- Name
    effectiveness_IndependentVariableList,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.407,                   !- Normalization Divisor
    0.0,                     !- Minimum Output
    10.0,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.454,                   !- Output Value 1
    0.407;                   !- Output Value 2

  Fan:OnOff,
    M N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    M N2 Apartment ERV Exh Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158,                !- Fan Total Efficiency
    270.64755,               !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: M S1 Apartment ~~~

  Sizing:Zone,
    M S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000294105,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    M S1 Apartment Thermostat,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Dual SP Control;  !- Control 3 Name

  ZoneVentilation:WindandStackOpenArea,
    M S1 Apartment Sliding Door Ventilation,  !- Name
    M S1 Apartment,          !- Zone or Space Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                 !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop M S1 Cooling Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M S1 CCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M S1 CCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M S1 Supply Fan Outlet,  !- Air Inlet Node Name
    AirLoop M S1 Cooling Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.46473377194151,        !- Gross Rated Cooling COP {W/W}
    30.0,                    !- Rated Entering Water Temperature {C}
    27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
    WSHP_CoolCapCurveTot,    !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,   !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,     !- Cooling Power Consumption Curve Name
    AirLoop M S1 DXAC Heat Pump-AutogeneratedPLFCurve,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Latent Capacity Time Constant {s}
    60;                      !- Fan Delay Time {s}

  Branch,
    WSHP Cooling Plant Branch M S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M S1 Cooling Coil,  !- Component 1 Name
    AirLoop M S1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M S1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop M S1 Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    AirLoop M S1 HCoil Water Inlet,  !- Water Inlet Node Name
    AirLoop M S1 HCoil Water Outlet,  !- Water Outlet Node Name
    AirLoop M S1 Cooling Coil Outlet,  !- Air Inlet Node Name
    AirLoop M S1 Heating Coil Outlet,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.3,                     !- Gross Rated Heating COP {W/W}
    20.0,                    !- Rated Entering Water Temperature {C}
    20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
    1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,       !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,     !- Heating Power Consumption Curve Name
    AirLoop M S1 DXAC Heat Pump-AutogeneratedPLFCurve;  !- Part Load Fraction Correlation Curve Name

  Branch,
    WSHP Heating Plant Branch M S1 Apartment,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    AirLoop M S1 Heating Coil,  !- Component 1 Name
    AirLoop M S1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    AirLoop M S1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

!-~~~~ PSZ_tmpl: M S1 Apartment ~~~

  Sizing:System,
    AirLoop M S1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M S1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    M S1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    M S1 Apartment PSZ ADU,  !- Name
    M S1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M S1 Apartment Direct Air;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    M S1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    M S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    M S1 Apartment PSZ ADU,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    M S1 Apartment,          !- Zone Name
    M S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S1 Apartment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    M S1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    M S1 Apartment Air Node, !- Zone Air Node Name
